<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>name</th><th>vn_kv</th><th>type</th><th>zone</th><th>in_service</th><th>max_vm_pu</th><th>min_vm_pu</th><th>geo</th></tr><tr><td>1</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [3.8651896006, -7.5205436056], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>2</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [2.781130914, -6.995664623], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>3</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [2.8004813789, -5.7410613533], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>4</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [3.5065013264, -4.7551145087], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>5</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [4.7458306758, -4.7889264863], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>6</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.7034723483, -3.9958012755], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>7</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [6.4538684792, -4.8815782836], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>8</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.6116198753, -5.6222265625], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>9</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.7470858062, -6.7716124818], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>10</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [4.6633626905, -1.9937855746], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>11</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.5562497349, -2.823586774], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>12</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [4.6037374515, -2.6446776379], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>13</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [3.6169987243, -2.6253414465], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>14</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [2.9156349201, -3.6181605435], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>15</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [1.6998379431, -3.4538047029], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>16</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.4792442607, -3.7231889492], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>17</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.6541427582, -4.9392899889], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>18</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [1.7299980538, -5.3045955759], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>19</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.7443340273, -3.9591649232], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>20</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-1.8863843691, -4.3408959098], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>21</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.5424500007, -2.5387156917], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>22</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.1378309315, -1.4070944852], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>23</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.7459187384, -1.8134910539], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>24</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.175770462, -2.8721764454], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>25</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [1.7039069281, -7.5803060748], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>26</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.5155822983, -7.272295693], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>27</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.2441253033, -6.0845656019], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>28</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.5038221887, -7.639772461], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>29</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.0795757709, -8.2967411622], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>30</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [3.0523886142, -8.071251984], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>31</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [6.8254467608, -3.6694861102], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>32</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.0993126896, -0.9774093327], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>33</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-1.6559292334, -3.3267895142], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>34</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-3.0255511668, -4.2897441057], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>35</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [0.0132078934, -0.288813269], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>36</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-1.6169624773, -1.0957508861], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>37</td><td>345.0</td><td>b</td><td>2.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [1.7873794004, -8.7600998699], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>38</td><td>345.0</td><td>b</td><td>3.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [-0.7850341693, -9.1511589546], &quot;type&quot;: &quot;Point&quot;}</td></tr><tr><td>39</td><td>345.0</td><td>b</td><td>1.0</td><td>True</td><td>1.06</td><td>0.94</td><td>{&quot;coordinates&quot;: [5.0005081699, -7.6330833538], &quot;type&quot;: &quot;Point&quot;}</td></tr></table></div><div><h2>trafo</h2><table><tr><th>name</th><th>std_type</th><th>hv_bus</th><th>lv_bus</th><th>sn_mva</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th><th>pfe_kw</th><th>i0_percent</th><th>shift_degree</th><th>tap_side</th><th>tap_neutral</th><th>tap_min</th><th>tap_max</th><th>tap_step_percent</th><th>tap_step_degree</th><th>tap_pos</th><th>parallel</th><th>df</th><th>in_service</th><th>max_loading_percent</th><th>tap_changer_type</th></tr><tr><td>None</td><td>None</td><td>1</td><td>29</td><td>900.0</td><td>345.0</td><td>345.0</td><td>16.29</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>2.49999999999999</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>5</td><td>30</td><td>1800.0</td><td>345.0</td><td>345.0</td><td>45.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>7.00000000000001</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>9</td><td>31</td><td>900.0</td><td>345.0</td><td>345.0</td><td>18.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>7.00000000000001</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>11</td><td>10</td><td>500.0</td><td>345.0</td><td>345.0</td><td>21.76470767090613</td><td>0.8</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>0.6</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>11</td><td>12</td><td>500.0</td><td>345.0</td><td>345.0</td><td>21.76470767090613</td><td>0.8</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>0.6</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>18</td><td>19</td><td>900.0</td><td>345.0</td><td>345.0</td><td>12.43596799609906</td><td>0.63</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>6.00000000000001</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>18</td><td>32</td><td>900.0</td><td>345.0</td><td>345.0</td><td>12.79551874681132</td><td>0.63</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>7.00000000000001</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>19</td><td>33</td><td>900.0</td><td>345.0</td><td>345.0</td><td>16.22023735954564</td><td>0.81</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>0.89999999999999</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>21</td><td>34</td><td>900.0</td><td>345.0</td><td>345.0</td><td>12.87</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>2.49999999999999</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>24</td><td>36</td><td>900.0</td><td>345.0</td><td>345.0</td><td>20.88698159141239</td><td>0.54</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>2.49999999999999</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr><tr><td>None</td><td>None</td><td>28</td><td>37</td><td>1200.0</td><td>345.0</td><td>345.0</td><td>18.74459922217597</td><td>0.96</td><td>0.0</td><td>0.0</td><td>0.0</td><td>hv</td><td>0</td><td>nan</td><td>nan</td><td>2.49999999999999</td><td>nan</td><td>1</td><td>1</td><td>1.0</td><td>True</td><td>100.0</td><td>Ratio</td></tr></table></div><div><h2>line</h2><table><tr><th>name</th><th>std_type</th><th>from_bus</th><th>to_bus</th><th>length_km</th><th>r_ohm_per_km</th><th>x_ohm_per_km</th><th>c_nf_per_km</th><th>g_us_per_km</th><th>max_i_ka</th><th>df</th><th>parallel</th><th>type</th><th>in_service</th><th>max_loading_percent</th><th>geo</th></tr><tr><td>None</td><td>None</td><td>0</td><td>1</td><td>1.0</td><td>4.165875</td><td>48.919275</td><td>1557.117674694494</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>0</td><td>38</td><td>1.0</td><td>1.19025</td><td>29.75625</td><td>1671.4444769155152</td><td>0.0</td><td>1.67347904112935</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>1</td><td>2</td><td>1.0</td><td>1.547325</td><td>17.972775</td><td>573.1940259502273</td><td>0.0</td><td>0.83673952056468</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>1</td><td>24</td><td>1.0</td><td>8.33175</td><td>10.23615</td><td>325.37452483955354</td><td>0.0</td><td>0.83673952056468</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>2</td><td>3</td><td>1.0</td><td>1.547325</td><td>25.352325</td><td>493.4104095854602</td><td>0.0</td><td>0.83673952056468</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>2</td><td>17</td><td>1.0</td><td>1.309275</td><td>15.830325</td><td>476.47310555271616</td><td>0.0</td><td>0.83673952056468</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>3</td><td>4</td><td>1.0</td><td>0.9522</td><td>15.2352</td><td>299.0771317360829</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>3</td><td>13</td><td>1.0</td><td>0.9522</td><td>15.354225</td><td>307.99150227963224</td><td>0.0</td><td>0.83673952056468</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>4</td><td>5</td><td>1.0</td><td>0.23805</td><td>3.09465</td><td>96.72092039751114</td><td>0.0</td><td>2.00817484935522</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>4</td><td>7</td><td>1.0</td><td>0.9522</td><td>13.3308</td><td>328.9402730569734</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>5</td><td>6</td><td>1.0</td><td>0.71415</td><td>10.9503</td><td>251.83096785527093</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>5</td><td>10</td><td>1.0</td><td>0.833175</td><td>9.76005</td><td>309.5515171247534</td><td>0.0</td><td>0.80326993974209</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>6</td><td>7</td><td>1.0</td><td>0.4761</td><td>5.47515</td><td>173.83022559921358</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>7</td><td>8</td><td>1.0</td><td>2.737575</td><td>43.206075</td><td>847.7566386915494</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>8</td><td>38</td><td>1.0</td><td>1.19025</td><td>29.75625</td><td>2674.311163064824</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>9</td><td>10</td><td>1.0</td><td>0.4761</td><td>5.118075</td><td>162.4644031561881</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>9</td><td>12</td><td>1.0</td><td>0.4761</td><td>5.118075</td><td>162.4644031561881</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>12</td><td>13</td><td>1.0</td><td>1.071225</td><td>12.021525</td><td>383.98651116339107</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>13</td><td>14</td><td>1.0</td><td>2.14245</td><td>25.828425</td><td>815.6649047347714</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>14</td><td>15</td><td>1.0</td><td>1.071225</td><td>11.18835</td><td>381.0893407367375</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>15</td><td>16</td><td>1.0</td><td>0.833175</td><td>10.593225</td><td>299.0771317360829</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>15</td><td>18</td><td>1.0</td><td>1.9044</td><td>23.209875</td><td>677.4921613097554</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>15</td><td>20</td><td>1.0</td><td>0.9522</td><td>16.068375</td><td>567.8454036240977</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>15</td><td>23</td><td>1.0</td><td>0.357075</td><td>7.022475</td><td>151.54429924034005</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>16</td><td>17</td><td>1.0</td><td>0.833175</td><td>9.76005</td><td>293.9513686735419</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>16</td><td>26</td><td>1.0</td><td>1.547325</td><td>20.591325</td><td>716.7153917013729</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>20</td><td>21</td><td>1.0</td><td>0.9522</td><td>16.6635</td><td>571.6340111051062</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>21</td><td>22</td><td>1.0</td><td>0.71415</td><td>11.4264</td><td>411.39820058480547</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>22</td><td>23</td><td>1.0</td><td>2.61855</td><td>41.65875</td><td>804.5219415553347</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>22</td><td>35</td><td>1.0</td><td>0.595125</td><td>32.3748</td><td>0.0</td><td>0.0</td><td>1.50613113701642</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>24</td><td>25</td><td>1.0</td><td>3.8088</td><td>38.445075</td><td>1183.3826896561848</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>25</td><td>26</td><td>1.0</td><td>1.66635</td><td>17.496675</td><td>533.9707955586099</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>25</td><td>27</td><td>1.0</td><td>5.118075</td><td>56.41784999999999</td><td>1738.7479745193134</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>25</td><td>28</td><td>1.0</td><td>6.784425</td><td>74.390625</td><td>2293.2218223280865</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr><tr><td>None</td><td>None</td><td>27</td><td>28</td><td>1.0</td><td>1.66635</td><td>17.972775</td><td>554.919566335951</td><td>0.0</td><td>1.00408742467761</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>100.0</td><td>nan</td></tr></table></div><div><h2>load</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>const_z_percent</th><th>const_i_percent</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th><th>controllable</th></tr><tr><td>None</td><td>0</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>2</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>3</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>6</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>7</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>8</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>11</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>14</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>15</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>17</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>19</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>20</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>22</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>23</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>24</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>25</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>26</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>27</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>28</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>30</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr><tr><td>None</td><td>38</td><td>199</td><td>30</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>None</td><td>False</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>name</th><th>bus</th><th>vm_pu</th><th>va_degree</th><th>slack_weight</th><th>in_service</th><th>max_p_mw</th><th>min_p_mw</th><th>max_q_mvar</th><th>min_q_mvar</th></tr><tr><td>None</td><td>30</td><td>0.982</td><td>0.0</td><td>1.0</td><td>True</td><td>646.0</td><td>0.0</td><td>300.0</td><td>-100.0</td></tr></table></div><div><h2>gen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>vm_pu</th><th>sn_mva</th><th>min_q_mvar</th><th>max_q_mvar</th><th>scaling</th><th>slack</th><th>in_service</th><th>slack_weight</th><th>type</th><th>controllable</th><th>max_p_mw</th><th>min_p_mw</th></tr><tr><td>None</td><td>29</td><td>250.0</td><td>1.0499</td><td>nan</td><td>140.0</td><td>400.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>1040.0</td><td>0.0</td></tr><tr><td>None</td><td>31</td><td>650.0</td><td>0.9841</td><td>nan</td><td>150.0</td><td>300.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>725.0</td><td>0.0</td></tr><tr><td>None</td><td>32</td><td>632.0</td><td>0.9972</td><td>nan</td><td>0.0</td><td>250.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>652.0</td><td>0.0</td></tr><tr><td>None</td><td>33</td><td>508.0</td><td>1.0123</td><td>nan</td><td>0.0</td><td>167.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>508.0</td><td>0.0</td></tr><tr><td>None</td><td>34</td><td>650.0</td><td>1.0494</td><td>nan</td><td>-100.0</td><td>300.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>687.0</td><td>0.0</td></tr><tr><td>None</td><td>35</td><td>560.0</td><td>1.0636</td><td>nan</td><td>0.0</td><td>240.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>580.0</td><td>0.0</td></tr><tr><td>None</td><td>36</td><td>540.0</td><td>1.0275</td><td>nan</td><td>0.0</td><td>250.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>564.0</td><td>0.0</td></tr><tr><td>None</td><td>37</td><td>830.0</td><td>1.0265</td><td>nan</td><td>-150.0</td><td>300.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>865.0</td><td>0.0</td></tr><tr><td>None</td><td>38</td><td>1000.0</td><td>1.03</td><td>nan</td><td>-100.0</td><td>300.0</td><td>1.0</td><td>False</td><td>True</td><td>0.0</td><td>None</td><td>True</td><td>1100.0</td><td>0.0</td></tr></table></div><div><h2>res_bus</h2><table><tr><th>vm_pu</th><th>va_degree</th><th>p_mw</th><th>q_mvar</th></tr><tr><td>1.0384445835557308</td><td>43.078571912168194</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0385510002936995</td><td>44.136501877253096</td><td>0.0</td><td>0.0</td></tr><tr><td>1.0088604196465678</td><td>39.82669620698152</td><td>199.0</td><td>30.0</td></tr><tr><td>0.9810001036330382</td><td>32.13061889851249</td><td>199.0</td><td>30.0</td></tr><tr><td>0.9704591342913349</td><td>26.715926016542564</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9687790228451614</td><td>25.62299970813552</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9683764929875988</td><td>25.933049091688684</td><td>199.0</td><td>30.0</td></tr><tr><td>0.9701345985386036</td><td>26.641494129533314</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0003036888733143</td><td>36.13380211920776</td><td>199.0</td><td>30.0</td></tr><tr><td>0.991567096612303</td><td>31.629936263915347</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9821511656034471</td><td>29.516683494840432</td><td>0.0</td><td>0.0</td></tr><tr><td>0.981992005977544</td><td>28.27239288050734</td><td>199.0</td><td>30.0</td></tr><tr><td>0.9892438637518544</td><td>32.1479093203791</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9876139074405869</td><td>34.25416153348353</td><td>0.0</td><td>0.0</td></tr><tr><td>1.0011573634190298</td><td>42.271343864178476</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0170684598588908</td><td>46.684373610399675</td><td>199.0</td><td>30.0</td></tr><tr><td>1.018407994009877</td><td>44.29684337582926</td><td>0.0</td><td>0.0</td></tr><tr><td>1.0124852037252443</td><td>42.04183028986616</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0446622766699825</td><td>56.43314814088709</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9954981818991099</td><td>58.87880741693917</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0292522038745084</td><td>49.8114761964311</td><td>199.0</td><td>30.0</td></tr><tr><td>1.048696611694473</td><td>54.438942571381936</td><td>0.0</td><td>0.0</td></tr><tr><td>1.044068624352026</td><td>54.35246884193122</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0186576535707248</td><td>47.26137923785601</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0545996432709681</td><td>45.955460055463746</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0451393007229384</td><td>46.062860229551106</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0311237243418077</td><td>44.418465584107224</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0450427999901384</td><td>50.76261831666924</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0465860688171749</td><td>53.85105497072554</td><td>199.0</td><td>30.0</td></tr><tr><td>1.0499</td><td>46.574427055089515</td><td>-250.0</td><td>-218.0809642548406</td></tr><tr><td>0.982</td><td>0.0</td><td>1537.963567651739</td><td>-650.6224282181131</td></tr><tr><td>0.9841</td><td>39.82533982539591</td><td>-650.0</td><td>-329.0118258901832</td></tr><tr><td>0.9972000000000002</td><td>61.66253461463179</td><td>-632.0</td><td>-144.01357679922444</td></tr><tr><td>1.0123000000000002</td><td>64.05836801886439</td><td>-508.0</td><td>-141.6861771881313</td></tr><tr><td>1.0494000000000003</td><td>59.40542566847485</td><td>-650.0</td><td>-221.0538430652034</td></tr><tr><td>1.0636000000000003</td><td>62.20922306942339</td><td>-560.0</td><td>-104.40313636486007</td></tr><tr><td>1.0275</td><td>52.75735009524561</td><td>-539.9999999999998</td><td>-12.005210839341089</td></tr><tr><td>1.0265000000000002</td><td>60.927686365365346</td><td>-830.0</td><td>-44.41584573963223</td></tr><tr><td>1.03</td><td>45.12353469308133</td><td>-801.0</td><td>-5.428113413749315</td></tr></table></div><div><h2>res_trafo</h2><table><tr><th>p_hv_mw</th><th>q_hv_mvar</th><th>p_lv_mw</th><th>q_lv_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_hv_ka</th><th>i_lv_ka</th><th>vm_hv_pu</th><th>va_hv_degree</th><th>vm_lv_pu</th><th>va_lv_degree</th><th>loading_percent</th></tr><tr><td>-249.9999999910418</td><td>-200.00882862801336</td><td>249.99999999104097</td><td>218.08096425484027</td><td>-8.242295734817162e-13</td><td>18.072135626826906</td><td>0.5158956469037009</td><td>0.5287930380762915</td><td>1.0385510002936995</td><td>44.136501877253096</td><td>1.0499</td><td>46.574427055089515</td><td>35.10936233107889</td></tr><tr><td>1537.9635676517391</td><td>72.32999221435955</td><td>-1537.9635676517391</td><td>650.6224282181129</td><td>0.0</td><td>722.9524204324724</td><td>2.6596307994022848</td><td>2.845804955360444</td><td>0.9687790228451614</td><td>25.62299970813552</td><td>0.982</td><td>0.0</td><td>94.47400977971508</td></tr><tr><td>-649.9999999146576</td><td>-219.40425885454434</td><td>649.9999999146575</td><td>329.01182589018316</td><td>-1.1368683772161603e-13</td><td>109.60756703563882</td><td>1.157821929425281</td><td>1.2388694644850495</td><td>0.991567096612303</td><td>31.629936263915347</td><td>0.9841</td><td>39.82533982539591</td><td>82.25508616329384</td></tr><tr><td>-48.27117616222003</td><td>-11.204583277049384</td><td>48.31241119591975</td><td>12.325660755770487</td><td>0.0412350336997207</td><td>1.1210774787211033</td><td>0.08444918884757065</td><td>0.08495588398065566</td><td>0.981992005977544</td><td>28.27239288050734</td><td>0.9821511656034471</td><td>29.516683494840432</td><td>10.153205614493151</td></tr><tr><td>-150.72882369010676</td><td>-18.795416700760924</td><td>151.1162540742613</td><td>29.328680269962007</td><td>0.387430384154527</td><td>10.533263569201083</td><td>0.258856541323595</td><td>0.26040968057153663</td><td>0.981992005977544</td><td>28.27239288050734</td><td>0.9892438637518544</td><td>32.1479093203791</td><td>31.121953029755154</td></tr><tr><td>-305.865522793223</td><td>-49.19425932100394</td><td>306.55721137355863</td><td>62.83040561905311</td><td>0.6916885803356081</td><td>13.63614629804917</td><td>0.4962730540321282</td><td>0.5260494372740548</td><td>1.0446622766699825</td><td>56.43314814088709</td><td>0.9954981818991099</td><td>58.87880741693917</td><td>34.92720018498107</td></tr><tr><td>-629.0423127339752</td><td>-84.01477866338212</td><td>631.999999966024</td><td>144.01357679922393</td><td>2.9576872320487837</td><td>59.99879813584181</td><td>1.016631596203165</td><td>1.087795807937387</td><td>1.0446622766699825</td><td>56.43314814088709</td><td>0.9972000000000002</td><td>61.66253461463179</td><td>72.22450829163964</td></tr><tr><td>-505.557211402769</td><td>-92.8304054592262</td><td>507.99999998921425</td><td>141.68617718813113</td><td>2.4427885864452605</td><td>48.85577172890493</td><td>0.8640737220190471</td><td>0.8718503855172184</td><td>0.9954981818991099</td><td>58.87880741693917</td><td>1.0123000000000002</td><td>64.05836801886439</td><td>57.88675129871618</td></tr><tr><td>-649.9999999652209</td><td>-159.8454374698259</td><td>649.9999999652205</td><td>221.0538430652034</td><td>-4.547473508864641e-13</td><td>61.20840559537751</td><td>1.0681541369430534</td><td>1.094857990366628</td><td>1.048696611694473</td><td>54.438942571381936</td><td>1.0494000000000003</td><td>59.40542566847485</td><td>72.69340387819733</td></tr><tr><td>-538.3419801873517</td><td>52.104887503203145</td><td>539.9999999720737</td><td>12.005210839340663</td><td>1.6580197847220006</td><td>64.11009834254381</td><td>0.858253614801612</td><td>0.8797099551716538</td><td>1.0545996432709681</td><td>45.955460055463746</td><td>1.0275</td><td>52.75735009524561</td><td>58.40858963412201</td></tr><tr><td>-824.7547021468868</td><td>57.86746219134426</td><td>829.9999999895012</td><td>44.41584573963172</td><td>5.245297842614491</td><td>102.28330793097598</td><td>1.3220153430612684</td><td>1.3550657266378003</td><td>1.0465860688171749</td><td>53.85105497072554</td><td>1.0265000000000002</td><td>60.927686365365346</td><td>67.4774772262924</td></tr></table></div><div><h2>res_line</h2><table><tr><th>p_from_mw</th><th>q_from_mvar</th><th>p_to_mw</th><th>q_to_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_from_ka</th><th>i_to_ka</th><th>i_ka</th><th>vm_from_pu</th><th>va_from_degree</th><th>vm_to_pu</th><th>va_to_degree</th><th>loading_percent</th></tr><tr><td>-48.08444622279968</td><td>-33.399553030468184</td><td>48.16008196340829</td><td>-41.06550184246078</td><td>0.075635740608611</td><td>-74.46505487292896</td><td>0.09434845955633413</td><td>0.10198478775358043</td><td>0.10198478775358043</td><td>1.0384445835557308</td><td>43.078571912168194</td><td>1.0385510002936995</td><td>44.136501877253096</td><td>10.156962954328948</td></tr><tr><td>-150.91555377681976</td><td>3.3995530325113066</td><td>151.14457876810044</td><td>-77.89644649236739</td><td>0.22902499128068143</td><td>-74.49689345985608</td><td>0.24326583119395156</td><td>0.27626519657569</td><td>0.27626519657569</td><td>1.0384445835557308</td><td>43.078571912168194</td><td>1.03</td><td>45.12353469308133</td><td>16.5084348107074</td></tr><tr><td>536.735311019138</td><td>163.74768707301746</td><td>-532.8828398634278</td><td>-145.95929647108966</td><td>3.852471155710191</td><td>17.7883906019278</td><td>0.904226995614937</td><td>0.9164947957658676</td><td>0.9164947957658676</td><td>1.0385510002936995</td><td>44.136501877253096</td><td>1.0088604196465678</td><td>39.82669620698152</td><td>109.53167302858648</td></tr><tr><td>-334.89539306874565</td><td>77.32664344121858</td><td>342.6453217958368</td><td>-83.79791312457426</td><td>7.749928727091174</td><td>-6.471269683355686</td><td>0.5538351532197293</td><td>0.559746717027308</td><td>0.559746717027308</td><td>1.0385510002936995</td><td>44.136501877253096</td><td>1.0545996432709681</td><td>45.955460055463746</td><td>66.89617297502079</td></tr><tr><td>630.5034224855019</td><td>124.06350559934893</td><td>-625.1919276358115</td><td>-58.95708265452595</td><td>5.311494849690462</td><td>65.10642294482298</td><td>1.0659221235344123</td><td>1.071240854210103</td><td>1.071240854210103</td><td>1.0088604196465678</td><td>39.82669620698152</td><td>0.9810001036330382</td><td>32.13061889851249</td><td>128.02560747784065</td></tr><tr><td>-296.6205825135868</td><td>-8.104209105838464</td><td>297.57156194300853</td><td>-2.2364600941333492</td><td>0.95097942942175</td><td>-10.340669199971813</td><td>0.4922123576047943</td><td>0.49185295203860524</td><td>0.4922123576047943</td><td>1.0088604196465678</td><td>39.82669620698152</td><td>1.0124852037252443</td><td>42.04183028986616</td><td>58.82503999244844</td></tr><tr><td>706.2092873408112</td><td>63.37946863147829</td><td>-702.0228446612435</td><td>-9.173246581912451</td><td>4.186442679567676</td><td>54.20622204956584</td><td>1.2095577886950135</td><td>1.2106855069913882</td><td>1.2106855069913882</td><td>0.9810001036330382</td><td>32.13061889851249</td><td>0.9704591342913349</td><td>26.715926016542564</td><td>120.57570658054127</td></tr><tr><td>-280.017359579821</td><td>-34.422385836164494</td><td>280.6755825545435</td><td>31.646431088101167</td><td>0.6582229747224915</td><td>-2.7759547480633273</td><td>0.48127476149025705</td><td>0.47860899513336813</td><td>0.48127476149025705</td><td>0.9810001036330382</td><td>32.13061889851249</td><td>0.9876139074405869</td><td>34.25416153348353</td><td>57.517871411818234</td></tr><tr><td>690.9578099209298</td><td>14.094888416236643</td><td>-689.9433955051791</td><td>-4.987803497748132</td><td>1.0144144157507071</td><td>9.10708491848851</td><td>1.1917492748654068</td><td>1.1918465983711322</td><td>1.1918465983711322</td><td>0.9704591342913349</td><td>26.715926016542564</td><td>0.9687790228451614</td><td>25.62299970813552</td><td>59.34974231719949</td></tr><tr><td>11.06503470490378</td><td>-4.921641793566611</td><td>-11.063959723883492</td><td>-8.959494753246318</td><td>0.001074981020288135</td><td>-13.881136546812929</td><td>0.020883113056973473</td><td>0.02455826892001059</td><td>0.02455826892001059</td><td>0.9704591342913349</td><td>26.715926016542564</td><td>0.9701345985386036</td><td>26.641494129533314</td><td>1.630553164756918</td></tr><tr><td>-54.662036624485175</td><td>2.6502300928263587</td><td>54.68154273566992</td><td>-12.95215131209525</td><td>0.019506111184746544</td><td>-10.301921219268891</td><td>0.0945346905792599</td><td>0.09711143390180121</td><td>0.09711143390180121</td><td>0.9687790228451614</td><td>25.62299970813552</td><td>0.9683764929875988</td><td>25.933049091688684</td><td>6.447740938028458</td></tr><tr><td>-793.3581358567598</td><td>-69.99241798593727</td><td>798.0826621167098</td><td>112.11946596313885</td><td>4.724526259950039</td><td>42.127047977201585</td><td>1.3757781519482062</td><td>1.3731998973512292</td><td>1.3757781519482062</td><td>0.9687790228451614</td><td>25.62299970813552</td><td>0.9821511656034471</td><td>29.516683494840432</td><td>171.27220674907048</td></tr><tr><td>-253.68154241024422</td><td>-17.047848607461646</td><td>253.9568116175051</td><td>12.885679222327425</td><td>0.2752692072608909</td><td>-4.16216938513422</td><td>0.43938310618319354</td><td>0.4386382294597294</td><td>0.43938310618319354</td><td>0.9683764929875988</td><td>25.933049091688684</td><td>0.9701345985386036</td><td>26.641494129533314</td><td>29.172964782707584</td></tr><tr><td>-441.892851776954</td><td>-33.92618437616298</td><td>446.67109874641244</td><td>72.40694759827858</td><td>4.778246969458451</td><td>38.4807632221156</td><td>0.7645069631864638</td><td>0.7570223005585638</td><td>0.7645069631864638</td><td>0.9701345985386036</td><td>26.641494129533314</td><td>1.0003036888733143</td><td>36.13380211920776</td><td>50.75965461420038</td></tr><tr><td>-645.671098807524</td><td>-102.40694759663998</td><td>649.8554212278397</td><td>83.3245599061176</td><td>4.184322420315652</td><td>-19.08238769052238</td><td>1.093691071195964</td><td>1.0644879751050589</td><td>1.093691071195964</td><td>1.0003036888733143</td><td>36.13380211920776</td><td>1.03</td><td>45.12353469308133</td><td>72.61592595200696</td></tr><tr><td>849.4263512011614</td><td>149.93153530098698</td><td>-846.3950735064412</td><td>-124.44512665165888</td><td>3.0312776947201883</td><td>25.486408649328098</td><td>1.4557472499453268</td><td>1.4576701917601065</td><td>1.4576701917601065</td><td>0.991567096612303</td><td>31.629936263915347</td><td>0.9821511656034471</td><td>29.516683494840432</td><td>145.17363288641246</td></tr><tr><td>-199.42635143619532</td><td>69.47272351049845</td><td>199.6098659982755</td><td>-74.65073478554608</td><td>0.1835145620801768</td><td>-5.1780112750476235</td><td>0.3564122273001235</td><td>0.36051664883023576</td><td>0.36051664883023576</td><td>0.991567096612303</td><td>31.629936263915347</td><td>0.9892438637518544</td><td>32.1479093203791</td><td>35.904906283035025</td></tr><tr><td>-350.72612009834415</td><td>45.322054536554504</td><td>351.88397778974377</td><td>-49.161896000153945</td><td>1.157857691399613</td><td>-3.8398414635994413</td><td>0.5982478685235948</td><td>0.6020467854539667</td><td>0.6020467854539667</td><td>0.9892438637518544</td><td>32.1479093203791</td><td>0.9876139074405869</td><td>34.25416153348353</td><td>59.95959820403791</td></tr><tr><td>-632.5595603396511</td><td>17.515464942707297</td><td>639.966798404958</td><td>35.59104454090743</td><td>7.407238065306956</td><td>53.10650948361473</td><td>1.072262044500667</td><td>1.0713859683976499</td><td>1.072262044500667</td><td>0.9876139074405869</td><td>34.25416153348353</td><td>1.0011573634190298</td><td>42.271343864178476</td><td>106.78970955591308</td></tr><tr><td>-838.9667982830977</td><td>-65.5910444941934</td><td>845.3161431752628</td><td>114.49226055698819</td><td>6.349344892165163</td><td>48.90121606279479</td><td>1.40664957553271</td><td>1.4035784363331023</td><td>1.40664957553271</td><td>1.0011573634190298</td><td>42.271343864178476</td><td>1.0170684598588908</td><td>46.684373610399675</td><td>140.09234066290134</td></tr><tr><td>481.4346581724303</td><td>-50.011705612486054</td><td>-479.85364866404433</td><td>56.212789656333825</td><td>1.5810095083859892</td><td>6.2010840438477715</td><td>0.7964126740198225</td><td>0.7939021056641503</td><td>0.7964126740198225</td><td>1.0170684598588908</td><td>46.684373610399675</td><td>1.018407994009877</td><td>44.29684337582926</td><td>79.31706487366206</td></tr><tr><td>-921.7642304710863</td><td>-5.332716706215592</td><td>934.9078353069763</td><td>133.20903827369364</td><td>13.14360483588996</td><td>127.87632156747804</td><td>1.516691349642635</td><td>1.512785815766836</td><td>1.516691349642635</td><td>1.0170684598588908</td><td>46.684373610399675</td><td>1.0446622766699825</td><td>56.43314814088709</td><td>151.05172242642226</td></tr><tr><td>-426.26000522403024</td><td>-68.16293824533528</td><td>427.68858853961376</td><td>65.5954181012545</td><td>1.4285833155835235</td><td>-2.567520144080788</td><td>0.7102766525714792</td><td>0.7035175341193287</td><td>0.7102766525714792</td><td>1.0170684598588908</td><td>46.684373610399675</td><td>1.0292522038745084</td><td>49.8114761964311</td><td>70.7385268568156</td></tr><tr><td>-177.72656542034116</td><td>-20.984899952101685</td><td>177.8190566807939</td><td>15.758783072470223</td><td>0.09249126045273215</td><td>-5.226116879631462</td><td>0.2944617479592849</td><td>0.29327100709340675</td><td>0.2944617479592849</td><td>1.0170684598588908</td><td>46.684373610399675</td><td>1.0186576535707248</td><td>47.26137923785601</td><td>29.326305730183805</td></tr><tr><td>498.25835017718316</td><td>33.92231612730316</td><td>-496.5715618607977</td><td>-27.763539902179133</td><td>1.6867883163854458</td><td>6.158776225124029</td><td>0.820648620090418</td><td>0.8220366401706861</td><td>0.8220366401706861</td><td>1.018407994009877</td><td>44.29684337582926</td><td>1.0124852037252443</td><td>42.04183028986616</td><td>81.86903052138351</td></tr><tr><td>-18.40470149024941</td><td>-90.1351057807143</td><td>18.47658264069146</td><td>57.31771270071007</td><td>0.0718811504420529</td><td>-32.81739308000423</td><td>0.1511689000115222</td><td>0.09773847794068653</td><td>0.1511689000115222</td><td>1.018407994009877</td><td>44.29684337582926</td><td>1.0311237243418077</td><td>44.418465584107224</td><td>15.055352382294714</td></tr><tr><td>-626.6885884793551</td><td>-95.59541808497863</td><td>629.7052328388456</td><td>120.69592032223898</td><td>3.016644359490556</td><td>25.100502237260343</td><td>1.0307304021605557</td><td>1.0231566616773455</td><td>1.0307304021605557</td><td>1.0292522038745084</td><td>49.8114761964311</td><td>1.048696611694473</td><td>54.438942571381936</td><td>68.43563464217249</td></tr><tr><td>20.294766970200044</td><td>39.149517259353</td><td>-20.279259643103334</td><td>-59.11365899883668</td><td>0.0155073270967101</td><td>-19.96414173948368</td><td>0.0703689936178564</td><td>0.10017034633703172</td><td>0.10017034633703172</td><td>1.048696611694473</td><td>54.438942571381936</td><td>1.044068624352026</td><td>54.35246884193122</td><td>9.976257432881821</td></tr><tr><td>379.84499895140425</td><td>55.49301880415396</td><td>-376.8190566211281</td><td>-45.75878305712837</td><td>3.025942330276166</td><td>9.734235747025593</td><td>0.6152952208484287</td><td>0.6235964329397767</td><td>0.6235964329397767</td><td>1.044068624352026</td><td>54.35246884193122</td><td>1.0186576535707248</td><td>47.26137923785601</td><td>62.10579055304867</td></tr><tr><td>-558.5657393754866</td><td>-26.379359763510763</td><td>559.9999999747762</td><td>104.40313636486027</td><td>1.434260599289587</td><td>78.02377660134951</td><td>0.8962915652456044</td><td>0.8962915652456044</td><td>0.8962915652456044</td><td>1.044068624352026</td><td>54.35246884193122</td><td>1.0636000000000003</td><td>62.20922306942339</td><td>59.509530293697985</td></tr><tr><td>-3.3033415131493253</td><td>1.6930256913336554</td><td>3.3317020588319863</td><td>-59.936145247450554</td><td>0.028360545682660998</td><td>-58.2431195561169</td><td>0.005890227510847425</td><td>0.09611802784865117</td><td>0.09611802784865117</td><td>1.0545996432709681</td><td>45.955460055463746</td><td>1.0451393007229384</td><td>46.062860229551106</td><td>9.572675196038087</td></tr><tr><td>218.17259923157837</td><td>68.80261099168493</td><td>-217.47658255032874</td><td>-87.31771270650881</td><td>0.6960166812496311</td><td>-18.515101714823885</td><td>0.3662977541928489</td><td>0.38034396495402656</td><td>0.38034396495402656</td><td>1.0451393007229384</td><td>46.062860229551106</td><td>1.0311237243418077</td><td>44.418465584107224</td><td>37.8795666200228</td></tr><tr><td>-186.53996038999463</td><td>-17.728564031837976</td><td>187.93415483273975</td><td>-52.11751213485534</td><td>1.3941944427451176</td><td>-69.84607616669331</td><td>0.3000340439000266</td><td>0.31230623882350267</td><td>0.31230623882350267</td><td>1.0451393007229384</td><td>46.062860229551106</td><td>1.0450427999901384</td><td>50.76261831666924</td><td>31.103490706875174</td></tr><tr><td>-233.9643408872987</td><td>-21.13790167584473</td><td>236.88493531892718</td><td>-59.39306934990451</td><td>2.920594431628473</td><td>-80.53097102574924</td><td>0.37614998047983056</td><td>0.3905003801476037</td><td>0.3905003801476037</td><td>1.0451393007229384</td><td>46.062860229551106</td><td>1.0465860688171749</td><td>53.85105497072554</td><td>38.89107368046011</td></tr><tr><td>-386.93415483235344</td><td>22.11751214205495</td><td>388.86976675408937</td><td>-28.474392809198065</td><td>1.9356119217359264</td><td>-6.356880667143116</td><td>0.6206283511066063</td><td>0.6234629795757576</td><td>0.6234629795757576</td><td>1.0450427999901384</td><td>50.76261831666924</td><td>1.0465860688171749</td><td>53.85105497072554</td><td>62.09249954265065</td></tr></table></div><div><h2>res_load</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr><tr><td>199.0</td><td>30.0</td></tr></table></div><div><h2>res_ext_grid</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>-1338.963567651739</td><td>680.6224282181131</td></tr></table></div><div><h2>res_gen</h2><table><tr><th>p_mw</th><th>q_mvar</th><th>va_degree</th><th>vm_pu</th></tr><tr><td>250.0</td><td>218.0809642548406</td><td>46.574427055089515</td><td>1.0499</td></tr><tr><td>650.0</td><td>329.01182589018333</td><td>39.82533982539591</td><td>0.9841</td></tr><tr><td>632.0</td><td>144.0135767992244</td><td>61.66253461463179</td><td>0.9972000000000002</td></tr><tr><td>508.0</td><td>141.6861771881312</td><td>64.05836801886439</td><td>1.0123000000000002</td></tr><tr><td>650.0</td><td>221.0538430652033</td><td>59.40542566847485</td><td>1.0494000000000003</td></tr><tr><td>560.0</td><td>104.40313636486003</td><td>62.20922306942339</td><td>1.0636000000000003</td></tr><tr><td>540.0</td><td>12.005210839340998</td><td>52.75735009524561</td><td>1.0275</td></tr><tr><td>830.0</td><td>44.415845739632175</td><td>60.927686365365346</td><td>1.0265000000000002</td></tr><tr><td>1000.0</td><td>35.4281134137492</td><td>45.12353469308133</td><td>1.03</td></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}, {"id": 7, "label": "7"}, {"id": 8, "label": "8"}, {"id": 9, "label": "9"}, {"id": 10, "label": "10"}, {"id": 11, "label": "11"}, {"id": 12, "label": "12"}, {"id": 13, "label": "13"}, {"id": 14, "label": "14"}, {"id": 15, "label": "15"}, {"id": 16, "label": "16"}, {"id": 17, "label": "17"}, {"id": 18, "label": "18"}, {"id": 19, "label": "19"}, {"id": 20, "label": "20"}, {"id": 21, "label": "21"}, {"id": 22, "label": "22"}, {"id": 23, "label": "23"}, {"id": 24, "label": "24"}, {"id": 25, "label": "25"}, {"id": 26, "label": "26"}, {"id": 27, "label": "27"}, {"id": 28, "label": "28"}, {"id": 29, "label": "29"}, {"id": 30, "label": "30"}, {"id": 31, "label": "31"}, {"id": 32, "label": "32"}, {"id": 33, "label": "33"}, {"id": 34, "label": "34"}, {"id": 35, "label": "35"}, {"id": 36, "label": "36"}, {"id": 37, "label": "37"}, {"id": 38, "label": "38"}]), edges: new vis.DataSet([{"from": 0, "to": 1, "label": "1.00 kA 1.00 Km"}, {"from": 0, "to": 38, "label": "1.67 kA 1.00 Km"}, {"from": 1, "to": 2, "label": "0.84 kA 1.00 Km"}, {"from": 1, "to": 24, "label": "0.84 kA 1.00 Km"}, {"from": 2, "to": 3, "label": "0.84 kA 1.00 Km"}, {"from": 2, "to": 17, "label": "0.84 kA 1.00 Km"}, {"from": 3, "to": 4, "label": "1.00 kA 1.00 Km"}, {"from": 3, "to": 13, "label": "0.84 kA 1.00 Km"}, {"from": 4, "to": 5, "label": "2.01 kA 1.00 Km"}, {"from": 4, "to": 7, "label": "1.51 kA 1.00 Km"}, {"from": 5, "to": 6, "label": "1.51 kA 1.00 Km"}, {"from": 5, "to": 10, "label": "0.80 kA 1.00 Km"}, {"from": 6, "to": 7, "label": "1.51 kA 1.00 Km"}, {"from": 7, "to": 8, "label": "1.51 kA 1.00 Km"}, {"from": 8, "to": 38, "label": "1.51 kA 1.00 Km"}, {"from": 9, "to": 10, "label": "1.00 kA 1.00 Km"}, {"from": 9, "to": 12, "label": "1.00 kA 1.00 Km"}, {"from": 12, "to": 13, "label": "1.00 kA 1.00 Km"}, {"from": 13, "to": 14, "label": "1.00 kA 1.00 Km"}, {"from": 14, "to": 15, "label": "1.00 kA 1.00 Km"}, {"from": 15, "to": 16, "label": "1.00 kA 1.00 Km"}, {"from": 15, "to": 18, "label": "1.00 kA 1.00 Km"}, {"from": 15, "to": 20, "label": "1.00 kA 1.00 Km"}, {"from": 15, "to": 23, "label": "1.00 kA 1.00 Km"}, {"from": 16, "to": 17, "label": "1.00 kA 1.00 Km"}, {"from": 16, "to": 26, "label": "1.00 kA 1.00 Km"}, {"from": 20, "to": 21, "label": "1.51 kA 1.00 Km"}, {"from": 21, "to": 22, "label": "1.00 kA 1.00 Km"}, {"from": 22, "to": 23, "label": "1.00 kA 1.00 Km"}, {"from": 22, "to": 35, "label": "1.51 kA 1.00 Km"}, {"from": 24, "to": 25, "label": "1.00 kA 1.00 Km"}, {"from": 25, "to": 26, "label": "1.00 kA 1.00 Km"}, {"from": 25, "to": 27, "label": "1.00 kA 1.00 Km"}, {"from": 25, "to": 28, "label": "1.00 kA 1.00 Km"}, {"from": 27, "to": 28, "label": "1.00 kA 1.00 Km"}, {"from": 1, "to": 29, "label": "trafo"}, {"from": 5, "to": 30, "label": "trafo"}, {"from": 9, "to": 31, "label": "trafo"}, {"from": 11, "to": 10, "label": "trafo"}, {"from": 11, "to": 12, "label": "trafo"}, {"from": 18, "to": 19, "label": "trafo"}, {"from": 18, "to": 32, "label": "trafo"}, {"from": 19, "to": 33, "label": "trafo"}, {"from": 21, "to": 34, "label": "trafo"}, {"from": 24, "to": 36, "label": "trafo"}, {"from": 28, "to": 37, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>